Materiaal: S235JR staalplaat (boilervat onbekend)
Categorie: Drukvat
Toepassing: Herstelling van een lekkende waterboiler.
Samenvatting: Bij deze bestaande stookolieboiler werd een lek vastgesteld ter hoogte van een optionele, ongebruikte elektrische weerstand. Na analyse van de technische schema’s werd eerst de elektrische weerstand veilig uitgeschakeld via de dip switches.
Vervolgens werd de opening vakkundig dichtgelast met TIG-lastechniek. Dit project bracht enkele specifieke uitdagingen met zich mee, waaronder de zeer beperkte werkruimte rond de boiler en de slechte staat van het materiaal. Het staal was sterk vervuild en gemagnetiseerd, wat het lasproces aanzienlijk bemoeilijkte.
Na de herstelling werd de boiler getest tot een druk van 4 bar. Dit is ruim voldoende voor een verwarmingscircuit met een maximale werkdruk van 1,5 bar.
Ondanks de uitdagende omstandigheden werd een duurzame en betrouwbare oplossing gerealiseerd.